    <!-- ═══════════════ 7 · PHASE 1 ═══════════════ -->
    <section class="slide" id="cost-phase1">
      <div class="eyebrow">06 · Phase 1 — what is actually permitted</div>
      <h2>Phase 1: five turbines, and a number that is not in the permit</h2>
      <h3 class="subhead">Corrected September 2026 — the county has since refused abatements, and the scale was never filed</h3>

      <p class="lead">TCEQ Air New Source Registration <strong>179422</strong> (RN112172408, "Parker Plant,"
        501 Pearson Ranch Road) authorizes <strong>five natural-gas turbines</strong> described as backup and bridge
        power for a data center. That is the permitted fact. The <strong>75-megawatt</strong> figure attached to it —
        including by this site in June — comes from <strong>testimony</strong>: Weatherford City Manager James Hotopp
        told the Commissioners Court on May 26, 2026 that the facility would run continuously and that 75 MW
        "would not be enough" for the ultimate buildout. It is not a permit term. We label it as testimony now, and we
        are pulling the permit file to replace it with a filed number.</p>

      <div class="twocol bias-left">
        <div>
          <figure>
            <img src="img/who_collects_B.png" alt="Chart: annual property tax collected by each jurisdiction, unabated, at three scales">
            <figcaption>If it is built and not abated, this is who collects. Note the axes differ — the three
              scenarios are orders of magnitude apart.</figcaption>
          </figure>
        </div>
        <div>
          <p><strong>What changed:</strong> in June this section said Phase 1 would cost the county about
            $30 million, assuming an 80% Chapter 312 abatement. On June 30, 2026 the Commissioners Court stated on
            the record that <strong>Resolution 26-25</strong> forecloses that assumption — <em>"there will be zero tax
            abatements for data centers in Parker County."</em> The baseline therefore inverts.</p>
          <div class="card" style="border-left:0.4rem solid var(--pal-land);">
            <div class="big">$3.8M/yr</div>
            <div class="smallcaption">collected — county + hospital + junior college + ESD-1 + lateral road, unabated</div>
            <hr>
            <div class="big">$38 million</div>
            <div class="smallcaption">over ten years, at the Phase 1 improvement value of roughly $750 million</div>
          </div>
          <p class="smallcaption" style="margin-top:0.8rem"><strong>Plus Weatherford ISD: $6.6M/yr, $66M over ten
            years — and a county abatement cannot touch it.</strong> Tax Code §312.002 bars school districts from
            Chapter 312 entirely, and JETI (Gov't Code Ch. 403) <em>excludes data centers</em> by NAICS code. The one
            JETI-eligible asset on the site is the generation — the turbines, not the data hall.</p>
          <p class="smallcaption"><strong>The land is already producing.</strong> After the May 15, 2026 corrected
            notices, the 18 parcels pay about <strong>$943,000/yr</strong> against roughly $6,500 under the
            agricultural valuation, plus about <strong>$2.8 million</strong> of rollback tax — three years plus 5%
            interest, Tax Code §23.55 as amended by HB 1743 (2019).</p>
        </div>
      </div>

      <div class="card" style="border-left:0.4rem solid var(--pal-power); max-width:var(--measure); margin-top:1.2rem;">
        <strong style="color:var(--pal-power);">What 75 MW now means at the state level:</strong> SB 6 (2025) defines a
        <strong>large load as 75 MW or more</strong>. Anything at that scale interconnecting after December 31, 2025
        must carry equipment allowing ERCOT to curtail it directly during firm load shed, and moves through ERCOT's
        Batch Zero process — which Governor Abbott's <strong>August 3, 2026</strong> directive froze pending a
        verification audit of every data center in the queue. This project sits exactly on that threshold.
      </div>

      <p class="source">Sources: TCEQ Central Registry (Reg. 179422 / RN112172408) · Commissioners Court transcripts,
        May 26 and June 30, 2026 · Tax Code §§312.002, 23.55 · Gov't Code Ch. 403 (JETI) · SB 6 (89R, 2025).
        Model: profile_2026_09/RCO_05g_scenarios.R.</p>
    </section>

    <!-- ═══════════════ 8 · BUILDOUT ═══════════════ -->
    <section class="slide" id="cost-buildout">
      <div class="eyebrow">07 · Buildout — the scenario grid</div>
      <h2>Buildout: no one has filed a number, so we publish the grid instead</h2>
      <h3 class="subhead">Two things are genuinely unknown — the scale, and whether anyone abates it. Both are axes, not assumptions.</h3>

      <p class="lead">In June this site published a single buildout figure — <strong>$364 million</strong> — derived by
        extrapolating a 1-gigawatt campus from 2,075 acres and applying an 80% abatement. Neither input was ever filed
        with anyone. That number has not been deleted: it is the cell where "1 GW, acreage-implied" meets "80%
        Chapter 312" in the grid below. What has changed is that it is no longer presented as the finding. <strong>Each
        row carries the class of evidence its scale rests on</strong>, and the baseline column is the one the county has
        actually adopted.</p>

      <figure>
        <img src="img/scenario_grid_A.png" alt="Grid: ten-year local property tax by scale scenario and abatement level, with evidence class per row">
        <figcaption>Ten-year local property tax on improvements, by scale and by abatement. Green is collected;
          red is foregone. Weatherford ISD is shown separately because Chapter 312 cannot reach it.</figcaption>
      </figure>

      <div class="twocol">
        <div>
          <p><strong>The better anchor is the developer's own disclosure.</strong> Black Mountain's Fort Worth project
            is a <strong>$10 billion</strong>, 187-acre site plan — four buildings, 68 feet tall, 2.2 million square
            feet — that the Fort Worth City Council approved <strong>7–4 on August 25, 2026</strong>. Scaling Parker
            scenarios in units of a campus the company has actually described is defensible in a way that scaling from
            raw acreage is not.</p>
          <p>Against that yardstick, the June extrapolation turns out to be roughly <em>one</em> Fort Worth-class
            campus — not an outlandish figure, but an unsourced one.</p>
        </div>
        <div>
          <p><strong>What is not known is itself the finding.</strong> As of today there is <em>no</em> data-center
            permit application on file with Parker County, <em>no</em> disclosed capacity for the Parker site, and
            <em>no</em> announced ERCOT queue position. Weatherford has said data centers "remain NOT ALLOWED" inside
            the city; the site is roughly seven miles northeast of downtown, outside its reach.</p>
          <p>The state does not have these numbers either — which is why the August 3 directive requires every project
            in the interconnection queue to file its incentives, power draw, water use, mitigation measures, and
            ownership. <strong>ERCOT is working to complete that audit by December 10, 2026.</strong> That filing, not
            an extrapolation, is where a defensible buildout number will come from.</p>
        </div>
      </div>

      <div class="card" style="border-left:0.4rem solid var(--pal-power); max-width:var(--measure); margin-top:1.2rem;">
        <strong style="color:var(--pal-power);">What a county refusal does and does not reach:</strong> Resolution 26-25
        binds no future court and does not bind the hospital district, the junior college, ESD-1 or the lateral road
        fund, each of which grants its own Chapter 312 agreement. And it reaches nothing at the state level:
        Tax Code <strong>§151.359</strong> exempts a qualifying data center from state sales tax on servers, cooling,
        electrical gear and <em>the electricity itself</em>; <strong>§151.3595</strong> extends that to local sales tax
        for twenty years at a $500 million investment with 40 jobs and 20 MW of contracted transmission.
      </div>

      <p class="source">Improvements taxed at 85% of value; 2025 adopted rates; 10-year Chapter 312 term. Evidence
        classes: PERMIT (filed public record), TESTIMONY (stated on the record by an official), DISCLOSED (announced by
        the developer for another site), INFERRED (derived from acreage; no filing supports it).
        Model: profile_2026_09/RCO_05g_scenarios.R · data: profile_2026_09/scenario_table.csv.</p>
    </section>

    <!-- ═══════════════ 8b · WATER CEILING ═══════════════ -->
    <section class="slide" id="water-ceiling">
      <div class="eyebrow">07b · What the land can legally yield</div>
      <h2>The groundwater district now sets a harder limit than the air permit ever did</h2>
      <h3 class="subhead">Upper Trinity GCD rules adopted August 27, 2026</h3>

      <p class="lead">Public comment on this project has cited five million gallons a day. That figure is not sourced,
        and it is not necessary. The Upper Trinity Groundwater Conservation District — Hood, Montague, Parker and
        Wise — adopted amended rules on <strong>August 27, 2026</strong> that make the water question arithmetic
        rather than rhetoric.</p>

      <figure>
        <img src="img/water_ceiling_C.png" alt="Chart: groundwater supply ceiling for 2,075 acres versus cooling demand by capacity and cooling type">
        <figcaption>Left: what the tract may legally produce, by Trinity thickness. Right: what cooling would ask of
          it. Same axis; the dotted line is the High-Volume Permit threshold.</figcaption>
      </figure>

      <div class="twocol">
        <div>
          <p><strong>Production is capped by acreage.</strong> Under Rule 5.2 the annual allocation is 500 gallons per
            contiguous controlled acre times the aquifer thickness in feet, floored at 25,000 and capped at 250,000
            gallons per acre. Across 2,075 acres that is roughly <strong>52 to 519 million gallons a year</strong> —
            about 0.14 to 1.4 million gallons a day — with the exact figure set by the Trinity thickness at the tract.</p>
          <p><strong>The cooling choice decides everything.</strong> A conventional evaporative design at ~75 MW asks
            66–328 million gallons a year. Closed-loop or direct-to-chip asks roughly a tenth of that. This is precisely
            what the Commissioners Court's June 9, 2026 resolution opposing <strong>open-loop evaporative cooling</strong>
            was aimed at.</p>
        </div>
        <div>
          <p><strong>And it forces the public process the air permit skipped.</strong> Any operating permit of
            <strong>25 million gallons a year or more</strong> in the Trinity is a High-Volume Permit Application:
            hydrogeologic investigation, aquifer testing, enhanced notice to nearby landowners, and a contested-case
            hearing any person in the district may request. Production aggregates across a well system, so a campus
            cannot be split into small permits to stay under it. Every scenario on this chart clears that threshold.</p>
          <p class="smallcaption"><strong>One thing this section does not claim.</strong> The district also raised the
            minimum tract size for new wells from two acres to five where the Trinity runs 60 feet thick or thinner,
            effective January 1, 2027. That trigger is on the district's <em>western</em> edge. The Black Mountain
            tract is northeast of Weatherford. The rule matters to rural landowners and to district-wide tightening —
            it is not a constraint on this tract, and we will not present it as one.</p>
        </div>
      </div>

      <p class="source">Sources: UTGCD rules amendments adopted August 27, 2026 — Rule 4.3(h) minimum tract size,
        Rule 5.2 production allocation, Rules 2.10–2.12 high-volume applications, Rule 2.13 aggregation ·
        Commissioners Court resolution of June 9, 2026 · cooling band 0.1–0.5 gal/kWh evaporative and
        0.01–0.05 gal/kWh closed-loop, × 8,760 hours. Site-specific ceiling pending TWDB Northern Trinity/Woodbine
        GAM thickness at the tract.</p>
    </section>
